

![[Pasted image 20261114114017.png]]


结合你提供的这张经典课本插图，我们可以非常直观地把**相电压**和**线电压**的定义讲清楚。

在定义它们之前，先记住图上的四个字母：
*   **$L_1, L_2, L_3$**：代表三根**相线**（俗称**火线**）。
*   **$N$**：代表**中性线**（俗称**零线**）。

---

### 一、 核心定义（记住“两线之间”）

1.  **相电压 (Phase Voltage)**：
    *   **定义**：**一根相线（火线）与中性线（零线）之间的电压。**
    *   **看图**：在图中，左侧的每一组电灯，它们一端接在 $L_1$ (或 $L_2, L_3$) 上，另一端接在 $N$ 线上。此时电灯承受的电压就是相电压。
    *   **数值**：在我国低压配电系统中，通常是 **220V**。你可以把它理解为“单相”设备的标准用电。

2.  **线电压 (Line Voltage)**：
    *   **定义**：**任意两根相线（火线）之间的电压。**
    *   **看图**：看图最右侧的**三相电动机**，你会发现它的三个接线端子分别接在了 $L_1, L_2, L_3$ 上，**并没有接 $N$ 线**。电动机内部每一相绕组所承受的，就是两根火线之间的电压。
    *   **数值**：在我国，通常是 **380V**。你可以把它理解为“动力”用电。

---

### 二、 它们之间的数学关系（为什么是 220 和 380？）

因为我们国家的市电采用的是**三相四线制**（也就是图中画的那样），并且电源侧通常采用**星形（Y）接法**。

在星形接法中，线电压和相电压之间有一个固定的数学关系：
$$
\text{线电压} = \sqrt{3} \times \text{相电压}
$$

*   计算一下：$220 \text{ V} \times 1.732 \approx 380 \text{ V}$。
*   这就是为什么我们常说的“单相 220V，三相 380V”的由来。

**从相位图（相量图）来看**：
由于三相电 $L_1, L_2, L_3$ 的波形在时间上互相差了 $120^\circ$。比如 $L_1$ 是 0 度，$L_2$ 是 -120 度。你把这两个电压相减（求差值），得到的合成电压（线电压）刚好就是相电压的 $\sqrt{3}$ 倍，并且相位超前 $30^\circ$。

---

![[Pasted image 20261113223520.png]]

1.  **单相负载（如电灯、手机充电器、家用插座）**：
    *   它们设计成承受 220V。
    *   所以必须接在**一根火线和一根零线之间**（取相电压）。
    *   **为什么要均匀分配？** 图中画了三组电灯，分别接在 $L_1, L_2, L_3$ 上。这是为了保证三相负载平衡。如果全接在 $L_1$ 上，$L_1$ 这根线的电流就会极大，而其他两根线没电流，导致电网严重不平衡（**中性点位移**，零线电流会极大，甚至烧断）。
2.  **三相负载（如三相电动机）**：
    *   它们内部有三个绕组，设计成承受 380V。
    *   所以它们直接接在**三根火线之间**（取线电压）。
    *   图中的电动机画成“星形（Y）”，意味着它内部三个绕组的一端接在一起（悬空的中性点），另一端分别接 $L_1, L_2, L_3$。此时它每个绕组承受的就是线电压 380V（注意：如果电动机铭牌写的是“220/380V，△/Y接法”，那么当电源线电压是 380V 时，它内部定子必须接成星形 Y，这样每个绕组承受的才是相电压 220V。但这属于电机学更深一层的内容了）。
3.  **特殊低压负载（如图中提到的机床照明 36V）**：
    *   既不能接火线之间，也不能接火零之间。
    *   必须用一个 **380/36V 的变压器**。从 $L_1, L_2$ 取 380V 进变压器，输出 36V 给灯泡。

### 💡 总结一句话：
**相电压是“火线对零线”的电压（220V，给单相小电器用）；线电压是“火线对火线”的电压（380V，给三相大动力用）。**


### 对称负载判据
满足以下条件可认为是对称负载：
1. 三相负载阻抗模相等：$|Z_A|=|Z_B|=|Z_C|$
2. 三相阻抗角相等：$\angle Z_A=\angle Z_B=\angle Z_C$

对称负载下：
3. 在三相对称电源作用下，三相电流大小相等、相位互差 $120^\circ$
4. 星形带中性线时，中性线电流为零；三角形连接时，三相线电流对称


# Δ接
三角形连接（Δ接）负载不对称，通常指**三相负载阻抗不相等**，而三相电源线电压仍对称。它的核心规律是：**相电压被线电压“钳住”，相电流各自独立计算；线电流由相邻相电流相量差得到，不再满足对称三相的√3倍和120°关系。**



### 1. 相电压仍等于线电压，且仍对称
理想三相对称电源下，Δ接每相负载直接接在两根火线之间，所以：
$$
\dot U_{AB},\dot U_{BC},\dot U_{CA}
$$
仍是对称线电压，大小相等、相位互差120°。每相电压就是对应线电压：
$$
\dot U_{\text{相}}=\dot U_{\text{线}}
$$
负载不对称不会改变各相电压（理想电压源条件下）。

### 2. 各相电流按各自阻抗独立计算
$$
\dot I_{AB}=\frac{\dot U_{AB}}{Z_{AB}},\quad
\dot I_{BC}=\frac{\dot U_{BC}}{Z_{BC}},\quad
\dot I_{CA}=\frac{\dot U_{CA}}{Z_{CA}}
$$
由于 $Z_{AB}\ne Z_{BC}\ne Z_{CA}$，三相相电流大小和相位一般都不再对称，不再互差120°。

### 3. 线电流是相邻相电流的相量差
根据节点KCL：
$$
\dot I_A=\dot I_{AB}-\dot I_{CA}
$$
$$
\dot I_B=\dot I_{BC}-\dot I_{AB}
$$
$$
\dot I_C=\dot I_{CA}-\dot I_{BC}
$$
所以线电流有效值不能简单写成：
$$
I_{\text{线}}=\sqrt3 I_{\text{相}}
$$
这个关系只适用于三相对称负载。不对称时要用相量相减计算，例如：
$$
I_A=\sqrt{I_{AB}^2+I_{CA}^2-2I_{AB}I_{CA}\cos(\theta_{AB}-\theta_{CA})}
$$
其中 $\theta$ 为对应相电流相位。

### 4. 线电流之和为零，但相电流之和不一定为零
无论负载是否对称，三相三线制中：
$$
\dot I_A+\dot I_B+\dot I_C=0
$$
但Δ内部三相相电流之和一般不为零：
$$
\dot I_{AB}+\dot I_{BC}+\dot I_{CA}\ne 0
$$
其零序分量会在三角形闭合回路中环流，不流出线端。因此：
- **线电流中无零序分量**；
- **相电流中可能存在零序环流**。

### 5. 某一相负载变化，主要影响与它相连的两条线电流
例如 $Z_{AB}$ 变化，则 $\dot I_{AB}$ 变化，而：
$$
\dot I_A=\dot I_{AB}-\dot I_{CA},\quad
\dot I_B=\dot I_{BC}-\dot I_{AB}
$$
所以 $I_A$、$I_B$ 变化；若其他两相电流不变，则：
$$
\dot I_C=\dot I_{CA}-\dot I_{BC}
$$
基本不受 $Z_{AB}$ 影响。这是理想对称电压源下的规律。

### 6. 功率必须逐相计算
不对称时不能直接用对称三相公式 $P=\sqrt3 U_L I_L\cos\varphi$。应：
$$
P=P_{AB}+P_{BC}+P_{CA}
=\sum U_{\text{相}}I_{\text{相}}\cos\varphi_{\text{相}}
$$
$$
Q=\sum U_{\text{相}}I_{\text{相}}\sin\varphi_{\text{相}}
$$
总复功率：
$$
S=\dot U_{AB}\dot I_{AB}^*+\dot U_{BC}\dot I_{BC}^*+\dot U_{CA}\dot I_{CA}^*
$$

### 7. 典型不对称情况
- **一相断路**：该相电流为零，另两相仍承受线电压，按各自阻抗产生电流；线电流由剩余相电流组合。
- **一相短路**：该相电流由电源和线路阻抗限制，可能很大；两条相关线电流显著增大。
- **三相阻抗大小不等或性质不同**：相电流大小、相位均不对称，线电流也不对称，但线电压仍对称。

总结：**Δ接不对称负载的规律是“电压对称、电流不对称；相电流独立算，线电流相量减；线电流和为零，相电流可有零序环流；功率逐相算，不能用对称公式。”**

你的直觉**非常准确**！你已经抓住了三相电最核心的本质——**“矢量和为零（抵消）”**。

### 图1：星形接法（Star / Y接法）

**怎么接的？**
你看左边的图，三个蓝色的弹簧（代表线圈）的**尾巴绑在了一起**，绑在一起的这个点，叫**中性点（N）**。然后把三个头拉出来，就是三根火线（R、Y、B）。从中性点再拉一根线出来，就是**中性线（零线）**。

**为什么“抵消”了？**
*   **当接三相对称负载时（比如接个三相电机）：** 电流从三根火线流入，经过电机后，三股电流都流回那个绑在一起的中性点。因为这三个电流大小相等、相位差120度，它们在中心点**完美抵消**了！
*   **既然抵消了，还需要零线吗？** 不需要了！所以高压输电或者接三相电机时，**零线可以直接不接**（这叫三相三线制）。即使没有零线，电流也能在三个线圈内部互相循环。
*   **什么时候需要零线？** 当你家里的电器只用了其中一根火线（比如只用了R相和零线），这时候三根火线的平衡被打破了（这叫不对称负载）。电流无法完美抵消，多出来的电流，就要顺着那根中性线（零线）流回发电厂。**所以，零线是给“不平衡”准备的退路。**

---

### 图2：三角形接法（Delta / Δ接法）

**怎么接的？**
你看右边的图，三个线圈**首尾相连**，连成了一个封闭的三角形。然后从三个顶点，分别引出R、Y、B三根线。**注意看，这里根本没有中性点，所以压根就没有零线。**

**为什么不需要零线也能工作？**
1.  **电压抵消：** 因为三相电压加起来等于0，这三个线圈首尾相连成一个环，环里的总电压是0。所以，就算连成一个死循环，也不会发生短路（不会有电流自己在那疯狂转圈）。
2.  **没有零线怎么回流？** 当接上负载（比如三角形接法的电机）时，电流从R相流入，在里面转一圈，从Y相和B相流出。它不需要零线，自己内部就消化完了。

---

### 总结：为什么要有这两种接法？

*   **星形（Y）：** 能“变”出一根零线。适用场景：需要用到220V单相电的地方（比如你家、工厂的照明），或者是需要降低启动电流的大电机。
*   **三角形（Δ）：** 没有零线，全封闭。适用场景：纯三相设备（比如大功率电机运行的时候），因为这种接法提供的动力更猛，且只需要三根线，省钱。



### 一、 三相电源与基本物理量
1. **对称三相电动势**：由三个频率相同、有效值相等、相位互差 $120^\circ$ 的正弦交流电动势组成。设A相为参考相量：
   * $\dot{E}_A = E\angle 0^\circ$
   * $\dot{E}_B = E\angle -120^\circ$
   * $\dot{E}_C = E\angle 120^\circ$
   * 瞬时值之和恒为零，相量之和恒为零：$\dot{E}_A + \dot{E}_B + \dot{E}_C = 0$。
2. **相序**：三相电动势达到最大值的先后顺序（如A-B-C为正序，A-C-B为逆序）。相序决定了三相电动机的旋转方向。
3. **三相四线制**：引出中性线（N线）。它提供两个电压等级（线电压和相电压），并为星形连接的不对称负载提供零序电流通路。

---

### 二、 线量与相量的相量关系（底层推导）
这是三相电路计算的核心，所有的 $\sqrt{3}$ 和 $30^\circ$ 都来源于此。

1. **线电压与相电压的关系**（星形电源）：
   * 根据基尔霍夫电压定律（KVL），线电压等于相关两相电压的相量差：$\dot{U}_{AB} = \dot{U}_A - \dot{U}_B$。
   * **对称条件下**：线电压有效值是相电压的 $\sqrt{3}$ 倍（$U_L = \sqrt{3}U_P$），且相位**超前**对应相电压 $30^\circ$（如 $\dot{U}_{AB}$ 超前 $\dot{U}_A$ $30^\circ$）。
2. **线电流与相电流的关系**：
   * **星形（Y）联结**：线电流等于相电流（$I_L = I_P$），因为端线直接串联在负载相中。
   * **三角形（Δ）联结**：根据基尔霍夫电流定律（KCL），线电流等于相邻两相电流的相量差（如 $\dot{I}_A = \dot{I}_{AB} - \dot{I}_{CA}$）。
   * **对称条件下**：线电流有效值是相电流的 $\sqrt{3}$ 倍（$I_L = \sqrt{3}I_P$），且相位**滞后**对应相电流 $30^\circ$。

---

### 三、 对称三相电路的计算规律
1. **星形（Y）联结**（图左侧例1）：
   * 负载相电压：$U_P = \frac{U_L}{\sqrt{3}}$。假设线电压为 $380\text{V}$，则负载相电压为 $220\text{V}$。
   * 相电流与线电流相等：$I_L = I_P = \frac{U_P}{|Z|}$。
2. **三角形（Δ）联结**（图左侧例2）：
   * 负载相电压：$U_P = U_L$。负载直接接在两根端线之间，承受全电压。
   * 相电流：$I_P = \frac{U_P}{|Z|}$。
   * 线电流：$I_L = \sqrt{3}I_P$。
3. **三相功率计算（核心公式及推导）**：
   * **一般情况（适用任何连接）**：$P = P_A + P_B + P_C$（各相功率直接相加）。
   * **对称情况**：
     * 有功功率：$P = 3U_P I_P \cos\varphi$。将 $U_P = \frac{U_L}{\sqrt{3}}$、$I_P = I_L$（Y接）或 $U_P = U_L$、$I_P = \frac{I_L}{\sqrt{3}}$（Δ接）代入，均推导出统一公式：$P = \sqrt{3}U_L I_L \cos\varphi$。
     * 无功功率：$Q = \sqrt{3}U_L I_L \sin\varphi$。
     * 视在功率：$S = \sqrt{3}U_L I_L$。
   * *(注：$\varphi$ 是负载相电压与相电流的夹角，即负载的阻抗角，**不是**线电压与线电流的夹角)*。

---

### 四、 不对称三相电路的分析方法（图右侧重点）
当负载阻抗不相等时（$Z_A \neq Z_B \neq Z_C$），三相电流不再对称，不能用上述 $\sqrt{3}$ 关系，必须分相计算。

1. **星形（Y）联结不对称负载**：
   * **有中性线（三相四线制）**：中性线阻抗近似为零，强制中性点电位相等。每相负载电压仍为相电压（$\frac{U_L}{\sqrt{3}}$），**各相相互独立**，分别计算各相电流即可。此时中性线电流不为零：$\dot{I}_N = \dot{I}_A + \dot{I}_B + \dot{I}_C$。
   * **无中性线（三相三线制）**：负载中性点（N'）与电源中性点（N）之间会产生**中性点位移电压**。必须使用**节点电压法**（弥尔曼定理）求解位移电压：
     $$
     \dot{U}_{N'N} = \frac{\dot{U}_A Y_A + \dot{U}_B Y_B + \dot{U}_C Y_C}{Y_A + Y_B + Y_C}
     $$
     *(其中 $Y = 1/Z$ 为导纳)*。
     求出 $\dot{U}_{N'N}$ 后，各相负载实际电压变为：$\dot{U}_{A'} = \dot{U}_A - \dot{U}_{N'N}$，然后再分相计算电流。此时三相负载电压严重不平衡，容易导致某相过压烧毁。
2. **三角形（Δ）联结不对称负载**：
   * 无论负载是否对称，各相负载直接承受对称的线电压，因此**相电压恒定且对称**。
   * 各相电流独立计算：$\dot{I}_{AB} = \frac{\dot{U}_{AB}}{Z_{AB}}$ 等。
   * 线电流仍由KCL决定：$\dot{I}_A = \dot{I}_{AB} - \dot{I}_{CA}$。此时线电流不再满足 $\sqrt{3}$ 倍关系，**三相线电流之和恒为零**（因无中性线通路），但**三相相电流之和不为零**（内部存在零序环流）。

---

### 五、 补充：三相功率的测量技术
虽然图片未详细展开，但属于本章重点应用：
* **一表法**：仅适用于**完全对称**的三相电路，测得一相功率乘以3。
* **二表法（两瓦计法）**：适用于**三相三线制**（无论对称或不对称）。总功率等于两个功率表读数之和（$P = P_1 + P_2$），注意读数可能为负值。
* **三表法**：适用于**三相四线制**（无论对称或不对称），总功率等于三个功率表读数之和。

以下是基于图片内容整理的纯技术性计算方法和知识点总结：

### 一、 典型例题数值计算过程
**已知条件**：负载每相阻抗 $Z = (60+j80)\ \Omega = 100\angle 53^\circ\ \Omega$，线电压 $U_L = 380\text{ V}$。

#### 1. 负载星形联结（Y型）
*   **负载相电压**：$U_P = \frac{U_L}{\sqrt{3}} = 220\text{ V}$
*   **相电流/线电流**：$I_L = I_P = \frac{U_P}{|Z|} = \frac{220}{100} = 2.2\text{ A}$
*   **三相有功功率**：$P = \sqrt{3}U_L I_L \cos\varphi = \sqrt{3} \times 380 \times 2.2 \times \cos 53^\circ = 871.4\text{ W}$
*   **三相无功功率**：$Q = \sqrt{3}U_L I_L \sin\varphi = \sqrt{3} \times 380 \times 2.2 \times \sin 53^\circ = 1156.4\text{ var}$
*   **三相视在功率**：$S = \sqrt{3}U_L I_L = \sqrt{3} \times 380 \times 2.2 = 1448\text{ V}\cdot\text{A}$

#### 2. 负载三角形联结（Δ型）
*   **负载相电压**：$U_P = U_L = 380\text{ V}$
*   **相电流**：$I_P = \frac{U_P}{|Z|} = \frac{380}{100} = 3.8\text{ A}$
*   **线电流**：$I_L = \sqrt{3}I_P = \sqrt{3} \times 3.8 = 6.6\text{ A}$
*   **三相有功功率**：$P = \sqrt{3}U_L I_L \cos\varphi = \sqrt{3} \times 380 \times 6.6 \times \cos 53^\circ = 2614.3\text{ W}$
*   **三相无功功率**：$Q = \sqrt{3}U_L I_L \sin\varphi = \sqrt{3} \times 380 \times 6.6 \times \sin 53^\circ = 3469.3\text{ var}$
*   **三相视在功率**：$S = \sqrt{3}U_L I_L = \sqrt{3} \times 380 \times 6.6 = 4344\text{ V}\cdot\text{A}$

---

### 二、 三相电路基础计算与分析方法

#### 1. 基本定义与概念
*   **对称三相电动势**：有效值、频率相等，相位互差 $120^\circ$。
*   **相序**：三相电动势达到正最大值的先后次序。
*   **电压**：线电压（端线之间）；相电压（端线与中性线之间）。
*   **电流**：线电流（端线上流过）；相电流（每相负载上流过）。
*   **对称三相负载**：大小和相位均相等的三相负载（复阻抗相等）。

#### 2. 联结方式分析计算
*   **星形（Y）联结**：
    *   **对称负载**：只需计算一相，其他两相根据对称性（大小相等，相位互差 $120^\circ$）直接写出。
    *   **不对称负载（有中性线）**：各相独立计算。
    *   **不对称负载（无中性线）**：采用节点电压法求出中性点偏移电压，再进行各相电路计算。
*   **三角形（Δ）联结**：
    *   计算方法：将三相电源对称施加，分别计算各相。
    *   **对称负载**：只需计算一相，其余两相根据对称性直接写出。

#### 3. 三相功率计算
*   **一般情况**：三相功率为各相负载功率之和。
*   **对称电路**：
    *   有功功率：$P = 3P_P = 3U_P I_P \cos\varphi = \sqrt{3}U_L I_L \cos\varphi$
    *   无功功率：$Q = \sqrt{3}U_L I_L \sin\varphi$
    *   视在功率：$S = \sqrt{3}U_L I_L$