已保存到本地目录：

- `MIT6_061S11_ch4.pdf`（原文件，18 页）
- `MIT6_061S11_ch4.txt`（`pdftotext -layout` 提取的文本）

以下按原文逻辑解释这一章。

## 一、章节定位

这是 MIT 6.061《Introduction to Electric Power Systems》第 4 章，主题是**对称分量法（Symmetrical Components）**。前三章讨论的三相系统都是平衡的：三相电压、电流大小相等，相位互差 120°。实际电网会出现电源不对称或负载不对称。直接在三相坐标下列方程会得到三相耦合的方程组，网络一复杂就难以求解。对称分量法的做法是把 abc 三相量变换成三组互相独立的“序分量”，把耦合问题化成三个单相问题。

## 二、变换的数学结构

定义算子

$$
a=e^{j2\pi/3}=-\frac12+j\frac{\sqrt3}{2},\qquad a^2=e^{-j2\pi/3},\qquad a^3=1
$$

正变换为

$$
\begin{bmatrix}V_1\\V_2\\V_0\end{bmatrix}
=\frac13\begin{bmatrix}1&a&a^2\\1&a^2&a\\1&1&1\end{bmatrix}
\begin{bmatrix}V_a\\V_b\\V_c\end{bmatrix}
$$

逆变换为

$$
\begin{bmatrix}V_a\\V_b\\V_c\end{bmatrix}
=\begin{bmatrix}1&1&1\\a^2&a&1\\a&a^2&1\end{bmatrix}
\begin{bmatrix}V_1\\V_2\\V_0\end{bmatrix}
$$

三组分量的物理含义可以直接反代验证：

- **正序**：$V_1=V$，其余为零，得到 $V_a=V,\;V_b=a^2V,\;V_c=aV$，即 a-b-c 相序，正常对称运行就是这一组。
- **负序**：$V_2=V$，得到 $V_b=aV,\;V_c=a^2V$，相序反过来，b 相超前 a 相。大小仍相等、仍差 120°，差别只在旋转方向。
- **零序**：$V_0=V$，得到 $V_a=V_b=V_c=V$，三相同相位、同大小。

因此任意一组不对称三相量都可以唯一地分解成“正序 + 负序 + 零序”。零序分量负责补足前两组旋转分量与真实三相量之间的差值。

## 三、为什么这套方法好用：序网络解耦

对称分量法的核心价值在于：**对大多数元件，三个序分量彼此独立**。平衡的阻抗和旋转电机在正序电压下只产生正序电流。于是可以把一个三相网络拆成三个单相网络（序网络），分别求解，最后用逆变换合成回 abc。

原文用输电线说明这一点。三相线路的自感、互感矩阵为

$$
L_{ph}=\begin{bmatrix}L&M&M\\M&L&M\\M&M&L\end{bmatrix}
$$

做 $L_s=TL_{ph}T^{-1}$ 后得到对角矩阵

$$
L_s=\mathrm{diag}(L-M,\;L-M,\;L+2M)
$$

对应

$$
Z_1=Z_2=j\omega(L-M),\qquad Z_0=j\omega(L+2M)
$$

正、负序阻抗相同，零序阻抗不同。原因是零序电流三相同相，互感磁通互相叠加，所以零序看到的是 $L+2M$。

对中性点经 $Z_g$ 接地的对称三相负载，序阻抗为

$$
Z_1=Z_2=Z,\qquad Z_0=Z+3Z_g
$$

中性线阻抗在零序中放大三倍，因为三倍零序电流都流过中性线。

## 四、不平衡电源的例子

原文给出一个只有 a 相有电压的电源：$V_a=V,\;V_b=V_c=0$。代入正变换得

$$
V_1=V_2=V_0=\frac{V}{3}
$$

三个序网络各有一个 $V/3$ 的源。负载是三相电阻，中性点不接地，所以零序没有通路，$Z_0=\infty$、$I_0=0$。正、负序网络各自为 $j\omega(L-M)$ 与 $R$ 串联，于是

$$
I_1=I_2=\frac{V}{3\big(j\omega(L-M)+R\big)}
$$

合成后

$$
I_a=\frac{2V}{3(\cdots)},\qquad I_b=I_c=\frac{-V}{3(\cdots)}
$$

结果符合预期：只有 a 相供电时，b、c 相电流大小相等、方向相同，且三相电流之和为零。

## 五、旋转电机与变压器

**同步电机**对三个序的阻抗都不同，因此用三个戴维南等效电路表示：正序网络含内电势 $E_1$ 和 $jX_1$，负序为 $jX_2$，零序为 $jX_0$。原文没有展开原因，只强调相坐标表示在很多情况下不够用，序网络才是合适工具。

**变压器**有两个关键特征：

1. Y-Δ 或 Δ-Y 接法会带来 ±30° 相移。正序移相一个方向，负序移相相反方向。这不影响序网络的搭建，但会影响最后由序分量还原 abc 时的相位。
2. Δ 接法和不接地 Y 接法对零序呈开路；Δ 绕组则为从 Y 侧感应来的零序电流提供短路回路。因此零序网络的结构取决于变压器接法：Y-Y 两侧接地时零序可通，Y-Δ 时零序在 Δ 侧被短接、不能穿到另一侧。

## 六、不对称故障：本章的主应用

故障点处的边界条件先写成 abc 的约束，再用变换翻译成序分量约束，从而确定三个序网络如何连接。原文给出三类：

| 故障类型 | 故障点条件 | 序网络连接 |
| :--- | :--- | :--- |
| 单相接地（a 相） | $V_a=0,\;I_b=I_c=0$ | 三序网络**串联** |
| 两相接地（b、c） | $V_b=V_c=0,\;I_a=0$ | 三序网络**并联** |
| 两相短路（b、c） | $V_b=V_c,\;I_b=-I_c,\;I_a=0$ | 正序与负序**并联**，零序不通 |

推导方式很统一。例如单相接地：$I_b=I_c=0$ 代入正变换得 $I_1=I_2=I_0=I_a/3$；$V_a=0$ 代入逆变换得 $V_1+V_2+V_0=0$。前者说明三个序电流相等（串联），后者说明三个序电压之和为零（回路闭合），合起来就是三网串联。

## 七、算例的完整思路

算例系统为 138 kV、100 MVA 基准，T1、T2 漏抗各 0.1 pu，L1 正负序 0.05、零序 0.1，L2 正负序 0.02、零序 0.1，故障发生在 L1 与 L2 之间，求流过断路器 B 的电流。

**第一步，建立三个序网络。** 正序网络含两侧无穷大母线电源，从故障点看进去左右两支分别为 $0.1+0.05=0.15$ 和 $0.02+0.1=0.12$；负序网络结构相同但无电源；零序网络右侧因 T2 的 Δ-Y 接法而开路，只剩左侧 $0.1+0.1=0.2$。只有正序网络有源，这是关键。

**第二步，按故障类型连接并求解。**

- 三相短路：只涉及正序，断路器 B 处
  $$i_{1B}=\frac{1}{j0.15}=-j6.67\ \text{pu}$$
- 单相接地：三网串联，总电流
  $$i=\frac{1}{2\times j(0.15\parallel0.12)+j0.2}=-j3.0\ \text{pu}$$
  正、负序电流在故障点按两侧阻抗分流，$i_{1B}=i_{2B}=i\cdot\frac{0.12}{0.12+0.15}=-j1.33$，零序只走左侧，$i_{0B}=i=-j3.0$。
- 两相接地：三网并联，
  $$i=\frac{1}{j(0.15\parallel0.12)+j(0.15\parallel0.12\parallel0.2)}=-j8.57\ \text{pu}$$
  再由分流得 $i_{1B}=-j3.81$、$i_{2B}=j2.86$、$i_{0B}=j2.14$。
- 两相短路：正负序并联，
  $$i=\frac{1}{2\times j(0.15\parallel0.12)}=-j7.50\ \text{pu}$$

**第三步，逆变换回 abc。** 用

$$
I_a=I_1+I_2+I_0,\quad
I_b=a^2I_1+aI_2+I_0,\quad
I_c=aI_1+a^2I_2+I_0
$$

得到各相电流。单相接地时 $I_a=-j5.66$、$I_b=I_c=-j1.67$ pu；两相接地时 $I_a=j1.19$、$|I_b|=|I_c|=6.43$ pu；两相短路时 $I_a=0$、$|I_b|=|I_c|=5.77$ pu。

**第四步，换算成安培。** 基准电流

$$
I_B=\frac{P_B}{\sqrt3\,V_{B,ll}}=\frac{100\times10^6}{\sqrt3\times138\times10^3}=418.4\ \text{A}
$$

乘上各 pu 值，得到原文最后一张表（RMS）：三相故障每相 2791 A；单相接地故障相 2368 A、非故障相 699 A；两相接地故障相 2690 A、非故障相 498 A；两相短路 2414 A。这张表就是继电保护整定的直接依据。

## 八、方法总结

整章的推理链只有一条：**不平衡的三相量 → 分解为三个独立的序分量 → 每个序分量在各自的单相序网络中求解 → 按故障边界条件决定三网的串并联 → 逆变换合成 abc 相量**。序阻抗之所以不同，来自元件对三相同相（零序）与三相旋转（正、负序）磁场的响应不同；变压器接法决定零序能否穿过；故障类型决定序网络拓扑。掌握这三件事，本章所有公式和算例都是同一套流程的具体展开。